# Generated with tools/importers/schneider_powerlogic.py from Schneider's PM2xxx register list, EM6400 NG column only (access column renamed before import); not yet checked against a meter.
schema_version: 1
vendor: Schneider Electric
model: EM6400NG
aliases: [EasyLogic EM6400NG, EM6400 NG]
category: power-analyzer
summary: EasyLogic EM6400NG power meter; measurements are 32-bit floats. Its registers come from the PM2100/PM2200 register list.
connection:
  interfaces: [rtu]
  default_unit_id: 1
  default_byte_order: ABCD
  notes:
    - Every register here is a holding register (function code 3).
    - Addresses are Schneider's register numbers minus one, as for the PM5000 lists.
    - The source is register list v1001 (2016); Schneider publishes a newer list (v1050) for later firmware.
    - Unavailable values read as the N/A pattern of their type, e.g. 0xFFC00000 for FLOAT32.
sources:
  - title: Public_PM2xxx_PMC Register List_v1001
    publisher: Schneider Electric
    document_id: FAQ000268336
    version: v1001
    url: https://www.se.com/gr/el/faqs/FAQ000268336/
    accessed: 2026-11-09
    sha256: 1a7e6aeeb588679bf304bdb831ffdd39a99eb9cb7aa61bbe3c56779f38f94cfe
    notes: XLS attachment of the support article "EasyLogic PM2000 | Modbus Registers" (https://se.my.site.com/ckmContent/sfc/servlet.shepherd/document/download/069Kj00000hvzQGIAY).
variants: ["EM6400 NG"]
registers:
  - {key: meter_name, name: "Meter Name", group: product_and_features, table: holding, address: 29, type: string, length: 20, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: meter_model, name: "Meter Model", group: product_and_features, table: holding, address: 49, type: string, length: 20, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: manufacturer, name: "Manufacturer", group: product_and_features, table: holding, address: 69, type: string, length: 20, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: product_id_number, name: "Product ID Number", group: product_and_features, table: holding, address: 89, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: hardware_detected, name: "Hardware Detected", group: product_and_features, table: holding, address: 90, type: bitfield, length: 4, access: r}
  - {key: supported_features, name: "Supported Features", group: product_and_features, table: holding, address: 94, type: bitfield, length: 4, access: r}
  - {key: present_firmware_version_dlf_format_x_y_t, name: "Present Firmware Version (DLF Format) X.Y.T", group: firmware_versions, table: holding, address: 1636, type: uint16, access: r}
  - {key: x_major, name: "X – Major", group: firmware_versions, table: holding, address: 1637, type: uint16, access: r}
  - {key: y_minor, name: "Y – Minor", group: firmware_versions, table: holding, address: 1638, type: uint16, access: r}
  - {key: z_quality, name: "Z – Quality", group: firmware_versions, table: holding, address: 1639, type: uint16, access: r}
  - {key: t_internal_evolutions, name: "T – Internal evolutions", group: firmware_versions, table: holding, address: 1640, type: uint16, access: r}
  - {key: previous_firmware_version_dlf_format_x_y_t, name: "Previous Firmware Version (DLF Format) X.Y.T", group: firmware_versions, table: holding, address: 1641, type: uint16, access: r}
  - {key: operating_system_x_major, name: "X – Major", group: firmware_versions, table: holding, address: 1642, type: uint16, access: r}
  - {key: operating_system_y_minor, name: "Y – Minor", group: firmware_versions, table: holding, address: 1643, type: uint16, access: r}
  - {key: operating_system_z_quality, name: "Z – Quality", group: firmware_versions, table: holding, address: 1644, type: uint16, access: r}
  - {key: operating_system_t_internal_evolutions, name: "T – Internal evolutions", group: firmware_versions, table: holding, address: 1645, type: uint16, access: r}
  - {key: date_time_of_last_firmware_download, name: "Date/Time of Last Firmware Download", group: firmware_versions, table: holding, address: 1646, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: reset_present_firmware_version_dlf_format_x_y_t, name: "Present Firmware Version (DLF Format) X.Y.T", group: firmware_versions, table: holding, address: 1668, type: uint16, access: r}
  - {key: reset_x_major, name: "X – Major", group: firmware_versions, table: holding, address: 1669, type: uint16, access: r}
  - {key: reset_y_minor, name: "Y – Minor", group: firmware_versions, table: holding, address: 1670, type: uint16, access: r}
  - {key: reset_z_quality, name: "Z – Quality", group: firmware_versions, table: holding, address: 1671, type: uint16, access: r}
  - {key: reset_t_internal_evolutions, name: "T – Internal evolutions", group: firmware_versions, table: holding, address: 1672, type: uint16, access: r}
  - {key: reset_previous_firmware_version_dlf_format_x_y_t, name: "Previous Firmware Version (DLF Format) X.Y.T", group: firmware_versions, table: holding, address: 1673, type: uint16, access: r}
  - {key: x_major_1674, name: "X – Major", group: firmware_versions, table: holding, address: 1674, type: uint16, access: r}
  - {key: y_minor_1675, name: "Y – Minor", group: firmware_versions, table: holding, address: 1675, type: uint16, access: r}
  - {key: z_quality_1676, name: "Z – Quality", group: firmware_versions, table: holding, address: 1676, type: uint16, access: r}
  - {key: t_internal_evolutions_1677, name: "T – Internal evolutions", group: firmware_versions, table: holding, address: 1677, type: uint16, access: r}
  - {key: reset_date_time_of_last_firmware_download, name: "Date/Time of Last Firmware Download", group: firmware_versions, table: holding, address: 1678, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: language_present_firmware_version_dlf_format_x_y_t, name: "Present Firmware Version (DLF Format) X.Y.T", group: firmware_versions, table: holding, address: 1700, type: uint16, access: r}
  - {key: language_x_major, name: "X – Major", group: firmware_versions, table: holding, address: 1701, type: uint16, access: r}
  - {key: language_y_minor, name: "Y – Minor", group: firmware_versions, table: holding, address: 1702, type: uint16, access: r}
  - {key: language_z_quality, name: "Z – Quality", group: firmware_versions, table: holding, address: 1703, type: uint16, access: r}
  - {key: language_t_internal_evolutions, name: "T – Internal evolutions", group: firmware_versions, table: holding, address: 1704, type: uint16, access: r}
  - {key: language_previous_firmware_version_dlf_format_x_y_t, name: "Previous Firmware Version (DLF Format) X.Y.T", group: firmware_versions, table: holding, address: 1705, type: uint16, access: r}
  - {key: x_major_1706, name: "X – Major", group: firmware_versions, table: holding, address: 1706, type: uint16, access: r}
  - {key: y_minor_1707, name: "Y – Minor", group: firmware_versions, table: holding, address: 1707, type: uint16, access: r}
  - {key: z_quality_1708, name: "Z – Quality", group: firmware_versions, table: holding, address: 1708, type: uint16, access: r}
  - {key: t_internal_evolutions_1709, name: "T – Internal evolutions", group: firmware_versions, table: holding, address: 1709, type: uint16, access: r}
  - {key: language_date_time_of_last_firmware_download, name: "Date/Time of Last Firmware Download", group: firmware_versions, table: holding, address: 1710, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: checksum, name: "Checksum", group: firmware_versions, table: holding, address: 1714, type: uint16, access: r}
  - {key: bridge_code_version, name: "Bridge Code Version", group: firmware_versions, table: holding, address: 1715, type: uint16, access: r}
  - {key: download_crc_of_last_fw_download, name: "Download – CRC of Last FW Download", group: firmware_download_dlf_interface, table: holding, address: 1746, type: uint16, access: r}
  - {key: download_flash_write_failure, name: "Download – Flash Write Failure", group: firmware_download_dlf_interface, table: holding, address: 1747, type: uint16, access: r}
  - {key: download_pct_complete, name: "Download – % Complete", group: firmware_download_dlf_interface, table: holding, address: 1748, type: uint16, access: r}
  - {key: reserved_for_download_software_use, name: "Reserved For Download Software Use", group: firmware_download_dlf_interface, table: holding, address: 1749, type: uint16, access: rw}
  - {key: last_unit_restart_datetime, name: "Last Unit Restart DateTime", group: meter_resets, table: holding, address: 1823, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: number_of_metering_system_restarts, name: "Number of Metering System Restarts", group: meter_resets, table: holding, address: 1827, type: uint16, access: r}
  - {key: number_of_control_power_failures, name: "Number of Control Power Failures", group: meter_resets, table: holding, address: 1828, type: uint16, access: r}
  - {key: date_time_of_last_control_power_failure, name: "Date/Time of Last Control Power Failure", group: meter_resets, table: holding, address: 1829, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: duration_of_last_control_power_failure, name: "Duration of Last Control Power Failure", group: meter_resets, table: holding, address: 1833, type: uint32, unit: "seconds", access: r}
  - {key: cause_of_last_meter_reset, name: "Cause of Last Meter Reset", group: meter_resets, table: holding, address: 1835, type: uint16, access: r}
  - {key: year, name: "Year", group: timekeeping, table: holding, address: 1836, type: uint16, unit: "year", access: r}
  - {key: month, name: "Month", group: timekeeping, table: holding, address: 1837, type: uint16, unit: "month", access: r}
  - {key: day, name: "Day", group: timekeeping, table: holding, address: 1838, type: uint16, unit: "days", access: r}
  - {key: hour, name: "Hour", group: timekeeping, table: holding, address: 1839, type: uint16, unit: "hours", access: r}
  - {key: minute, name: "Minute", group: timekeeping, table: holding, address: 1840, type: uint16, unit: "minutes", access: r}
  - {key: second, name: "Second", group: timekeeping, table: holding, address: 1841, type: uint16, unit: "seconds", access: r}
  - {key: millisecond, name: "Millisecond", group: timekeeping, table: holding, address: 1842, type: uint16, unit: "msec", access: r}
  - {key: present_date_and_time_4_register_format_year, name: "Year", group: timekeeping, table: holding, address: 1844, type: uint16, access: r}
  - {key: month_and_day, name: "Month & Day", group: timekeeping, table: holding, address: 1845, type: uint16, access: r}
  - {key: hour_and_minute, name: "Hour & Minute", group: timekeeping, table: holding, address: 1846, type: uint16, access: r}
  - {key: milliseconds, name: "Milliseconds", group: timekeeping, table: holding, address: 1847, type: uint16, access: r}
  - {key: active_load_timer, name: "Active Load Timer", group: miscellaneous_control_and_status, table: holding, address: 2001, type: uint32, unit: "seconds", access: r}
  - {key: meter_operation_timer, name: "Meter Operation Timer", group: miscellaneous_control_and_status, table: holding, address: 2003, type: uint32, unit: "seconds", access: r}
  - {key: cycle_count, name: "Cycle Count", group: miscellaneous_control_and_status, table: holding, address: 2005, type: uint32, access: r}
  - {key: number_of_phases, name: "Number of Phases", group: metering_setup, table: holding, address: 2013, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: number_of_wires, name: "Number of Wires", group: metering_setup, table: holding, address: 2014, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: power_system_configuration, name: "Power System Configuration", group: metering_setup, table: holding, address: 2015, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: nominal_frequency, name: "Nominal Frequency", group: metering_setup, table: holding, address: 2016, type: uint16, unit: "Hz", access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: nominal_voltage, name: "Nominal Voltage", group: metering_setup, table: holding, address: 2017, type: float32, unit: "V", access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: nominal_current, name: "Nominal Current", group: metering_setup, table: holding, address: 2019, type: float32, unit: "A", access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: nominal_power_factor, name: "Nominal Power Factor", group: metering_setup, table: holding, address: 2021, type: float32, access: r, notes: "Four-quadrant power factor encoding (4Q_FP_PF): the value range also gives the quadrant. Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: normal_phase_rotation, name: "Normal Phase Rotation", group: metering_setup, table: holding, address: 2023, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: number_vts, name: "Number VTs", group: metering_setup, table: holding, address: 2024, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: vt_primary, name: "VT Primary", group: metering_setup, table: holding, address: 2025, type: float32, unit: "V", access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: vt_secondary, name: "VT Secondary", group: metering_setup, table: holding, address: 2027, type: uint16, unit: "V", access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: number_cts, name: "Number CTs", group: metering_setup, table: holding, address: 2028, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: ct_primary, name: "CT Primary", group: metering_setup, table: holding, address: 2029, type: uint16, unit: "A", access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: ct_secondary, name: "CT Secondary", group: metering_setup, table: holding, address: 2030, type: uint16, unit: "A", access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: ct_location_for_1_or_2_ct_metering, name: "CT Location for 1  or 2 CT Metering", group: metering_setup, table: holding, address: 2033, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: vt_location_for_1_or_2_vt_metering, name: "VT Location for 1  or 2 VT Metering", group: metering_setup, table: holding, address: 2034, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: vt_connection_type, name: "VT Connection Type", group: metering_setup, table: holding, address: 2035, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: active_load_timer_setpoint, name: "Active Load Timer Setpoint", group: metering_setup, table: holding, address: 2049, type: float32, unit: "A", access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: alarm_energy_led_mode, name: "Alarm / Energy LED Mode", group: energy_pulse_output_setup, table: holding, address: 2125, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: energy_channel, name: "Energy Channel", group: energy_pulse_output_setup, table: holding, address: 2129, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: digital_output_association, name: "Digital Output Association", group: energy_pulse_output_setup, table: holding, address: 2130, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: pulse_weight, name: "Pulse Weight", group: energy_pulse_output_setup, table: holding, address: 2131, type: uint32, unit: "kWh, kVAh, kVAh", access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: active_energy_delivered_into_load, name: "Active Energy Delivered (Into Load)", group: energy_32_bit_floating_point_values, table: holding, address: 2699, type: float32, unit: "kWh", access: r}
  - {key: active_energy_received_out_of_load, name: "Active Energy Received (Out of Load)", group: energy_32_bit_floating_point_values, table: holding, address: 2701, type: float32, unit: "kWh", access: r}
  - {key: active_energy_delivered_plus_received, name: "Active Energy Delivered + Received", group: energy_32_bit_floating_point_values, table: holding, address: 2703, type: float32, unit: "kWh", access: r}
  - {key: active_energy_delivered_received, name: "Active Energy Delivered- Received", group: energy_32_bit_floating_point_values, table: holding, address: 2705, type: float32, unit: "kWh", access: r}
  - {key: reactive_energy_delivered, name: "Reactive Energy Delivered", group: energy_32_bit_floating_point_values, table: holding, address: 2707, type: float32, unit: "kVARh", access: r}
  - {key: reactive_energy_received, name: "Reactive Energy Received", group: energy_32_bit_floating_point_values, table: holding, address: 2709, type: float32, unit: "kVARh", access: r}
  - {key: reactive_energy_delivered_plus_received, name: "Reactive Energy Delivered + Received", group: energy_32_bit_floating_point_values, table: holding, address: 2711, type: float32, unit: "kVARh", access: r}
  - {key: reactive_energy_delivered_received, name: "Reactive Energy Delivered - Received", group: energy_32_bit_floating_point_values, table: holding, address: 2713, type: float32, unit: "kVARh", access: r}
  - {key: apparent_energy_delivered, name: "Apparent Energy Delivered", group: energy_32_bit_floating_point_values, table: holding, address: 2715, type: float32, unit: "kVAh", access: r}
  - {key: apparent_energy_received, name: "Apparent Energy Received", group: energy_32_bit_floating_point_values, table: holding, address: 2717, type: float32, unit: "kVAh", access: r}
  - {key: apparent_energy_delivered_plus_received, name: "Apparent Energy Delivered + Received", group: energy_32_bit_floating_point_values, table: holding, address: 2719, type: float32, unit: "kVAh", access: r}
  - {key: apparent_energy_delivered_received, name: "Apparent Energy Delivered - Received", group: energy_32_bit_floating_point_values, table: holding, address: 2721, type: float32, unit: "kVAh", access: r}
  - {key: current_a, name: "Current A", group: r_1s_metering_50_60_cycles, table: holding, address: 2999, type: float32, unit: "A", access: r}
  - {key: current_b, name: "Current B", group: r_1s_metering_50_60_cycles, table: holding, address: 3001, type: float32, unit: "A", access: r}
  - {key: current_c, name: "Current C", group: r_1s_metering_50_60_cycles, table: holding, address: 3003, type: float32, unit: "A", access: r}
  - {key: current_n, name: "Current N", group: r_1s_metering_50_60_cycles, table: holding, address: 3005, type: float32, unit: "A", access: r}
  - {key: current_g, name: "Current G", group: r_1s_metering_50_60_cycles, table: holding, address: 3007, type: float32, unit: "A", access: r}
  - {key: current_avg, name: "Current Avg", group: r_1s_metering_50_60_cycles, table: holding, address: 3009, type: float32, unit: "A", access: r}
  - {key: current_unbalance_a, name: "Current Unbalance A", group: r_1s_metering_50_60_cycles, table: holding, address: 3011, type: float32, unit: "%", access: r}
  - {key: current_unbalance_b, name: "Current Unbalance B", group: r_1s_metering_50_60_cycles, table: holding, address: 3013, type: float32, unit: "%", access: r}
  - {key: current_unbalance_c, name: "Current Unbalance C", group: r_1s_metering_50_60_cycles, table: holding, address: 3015, type: float32, unit: "%", access: r}
  - {key: current_unbalance_worst, name: "Current Unbalance Worst", group: r_1s_metering_50_60_cycles, table: holding, address: 3017, type: float32, unit: "%", access: r}
  - {key: voltage_a_b, name: "Voltage A-B", group: r_1s_metering_50_60_cycles, table: holding, address: 3019, type: float32, unit: "V", access: r}
  - {key: voltage_b_c, name: "Voltage B-C", group: r_1s_metering_50_60_cycles, table: holding, address: 3021, type: float32, unit: "V", access: r}
  - {key: voltage_c_a, name: "Voltage C-A", group: r_1s_metering_50_60_cycles, table: holding, address: 3023, type: float32, unit: "V", access: r}
  - {key: voltage_l_l_avg, name: "Voltage L-L Avg", group: r_1s_metering_50_60_cycles, table: holding, address: 3025, type: float32, unit: "V", access: r}
  - {key: voltage_a_n, name: "Voltage A-N", group: r_1s_metering_50_60_cycles, table: holding, address: 3027, type: float32, unit: "V", access: r}
  - {key: voltage_b_n, name: "Voltage B-N", group: r_1s_metering_50_60_cycles, table: holding, address: 3029, type: float32, unit: "V", access: r}
  - {key: voltage_c_n, name: "Voltage C-N", group: r_1s_metering_50_60_cycles, table: holding, address: 3031, type: float32, unit: "V", access: r}
  - {key: voltage_l_n_avg, name: "Voltage L-N Avg", group: r_1s_metering_50_60_cycles, table: holding, address: 3035, type: float32, unit: "V", access: r}
  - {key: voltage_unbalance_a_b, name: "Voltage Unbalance A-B", group: r_1s_metering_50_60_cycles, table: holding, address: 3037, type: float32, unit: "%", access: r}
  - {key: voltage_unbalance_b_c, name: "Voltage Unbalance B-C", group: r_1s_metering_50_60_cycles, table: holding, address: 3039, type: float32, unit: "%", access: r}
  - {key: voltage_unbalance_c_a, name: "Voltage Unbalance C-A", group: r_1s_metering_50_60_cycles, table: holding, address: 3041, type: float32, unit: "%", access: r}
  - {key: voltage_unbalance_l_l_worst, name: "Voltage Unbalance L-L Worst", group: r_1s_metering_50_60_cycles, table: holding, address: 3043, type: float32, unit: "%", access: r}
  - {key: voltage_unbalance_a_n, name: "Voltage Unbalance A-N", group: r_1s_metering_50_60_cycles, table: holding, address: 3045, type: float32, unit: "%", access: r}
  - {key: voltage_unbalance_b_n, name: "Voltage Unbalance B-N", group: r_1s_metering_50_60_cycles, table: holding, address: 3047, type: float32, unit: "%", access: r}
  - {key: voltage_unbalance_c_n, name: "Voltage Unbalance C-N", group: r_1s_metering_50_60_cycles, table: holding, address: 3049, type: float32, unit: "%", access: r}
  - {key: voltage_unbalance_l_n_worst, name: "Voltage Unbalance L-N Worst", group: r_1s_metering_50_60_cycles, table: holding, address: 3051, type: float32, unit: "%", access: r}
  - {key: active_power_a, name: "Active Power A", group: r_1s_metering_50_60_cycles, table: holding, address: 3053, type: float32, unit: "kW", access: r}
  - {key: active_power_b, name: "Active Power B", group: r_1s_metering_50_60_cycles, table: holding, address: 3055, type: float32, unit: "kW", access: r}
  - {key: active_power_c, name: "Active Power C", group: r_1s_metering_50_60_cycles, table: holding, address: 3057, type: float32, unit: "kW", access: r}
  - {key: active_power_total, name: "Active Power Total", group: r_1s_metering_50_60_cycles, table: holding, address: 3059, type: float32, unit: "kW", access: r}
  - {key: reactive_power_a, name: "Reactive Power A", group: r_1s_metering_50_60_cycles, table: holding, address: 3061, type: float32, unit: "kVAR", access: r}
  - {key: reactive_power_b, name: "Reactive Power B", group: r_1s_metering_50_60_cycles, table: holding, address: 3063, type: float32, unit: "kVAR", access: r}
  - {key: reactive_power_c, name: "Reactive Power C", group: r_1s_metering_50_60_cycles, table: holding, address: 3065, type: float32, unit: "kVAR", access: r}
  - {key: reactive_power_total, name: "Reactive Power Total", group: r_1s_metering_50_60_cycles, table: holding, address: 3067, type: float32, unit: "kVAR", access: r}
  - {key: apparent_power_a, name: "Apparent Power A", group: r_1s_metering_50_60_cycles, table: holding, address: 3069, type: float32, unit: "kVA", access: r}
  - {key: apparent_power_b, name: "Apparent Power B", group: r_1s_metering_50_60_cycles, table: holding, address: 3071, type: float32, unit: "kVA", access: r}
  - {key: apparent_power_c, name: "Apparent Power C", group: r_1s_metering_50_60_cycles, table: holding, address: 3073, type: float32, unit: "kVA", access: r}
  - {key: apparent_power_total, name: "Apparent Power Total", group: r_1s_metering_50_60_cycles, table: holding, address: 3075, type: float32, unit: "kVA", access: r}
  - {key: power_factor_a, name: "Power Factor A", group: r_1s_metering_50_60_cycles, table: holding, address: 3077, type: float32, access: r, notes: "Four-quadrant power factor encoding (4Q_FP_PF): the value range also gives the quadrant."}
  - {key: power_factor_b, name: "Power Factor B", group: r_1s_metering_50_60_cycles, table: holding, address: 3079, type: float32, access: r, notes: "Four-quadrant power factor encoding (4Q_FP_PF): the value range also gives the quadrant."}
  - {key: power_factor_c, name: "Power Factor C", group: r_1s_metering_50_60_cycles, table: holding, address: 3081, type: float32, access: r, notes: "Four-quadrant power factor encoding (4Q_FP_PF): the value range also gives the quadrant."}
  - {key: power_factor_total, name: "Power Factor Total", group: r_1s_metering_50_60_cycles, table: holding, address: 3083, type: float32, access: r, notes: "Four-quadrant power factor encoding (4Q_FP_PF): the value range also gives the quadrant."}
  - {key: displacement_power_factor_a, name: "Displacement Power Factor A", group: r_1s_metering_50_60_cycles, table: holding, address: 3085, type: float32, access: r, notes: "Four-quadrant power factor encoding (4Q_FP_PF): the value range also gives the quadrant."}
  - {key: displacement_power_factor_b, name: "Displacement Power Factor B", group: r_1s_metering_50_60_cycles, table: holding, address: 3087, type: float32, access: r, notes: "Four-quadrant power factor encoding (4Q_FP_PF): the value range also gives the quadrant."}
  - {key: displacement_power_factor_c, name: "Displacement Power Factor C", group: r_1s_metering_50_60_cycles, table: holding, address: 3089, type: float32, access: r, notes: "Four-quadrant power factor encoding (4Q_FP_PF): the value range also gives the quadrant."}
  - {key: displacement_power_factor_total, name: "Displacement Power Factor Total", group: r_1s_metering_50_60_cycles, table: holding, address: 3091, type: float32, access: r, notes: "Four-quadrant power factor encoding (4Q_FP_PF): the value range also gives the quadrant."}
  - {key: frequency, name: "Frequency", group: r_1s_metering_50_60_cycles, table: holding, address: 3109, type: float32, unit: "Hz", access: r}
  - {key: power_factor_alternate_format_power_factor_total, name: "Power Factor Total", group: r_1s_metering_50_60_cycles, table: holding, address: 3191, type: float32, access: r}
  - {key: power_factor_total_3193, name: "Power Factor Total", group: r_1s_metering_50_60_cycles, table: holding, address: 3193, type: float32, access: r}
  - {key: power_factor_total_3195, name: "Power Factor Total", group: r_1s_metering_50_60_cycles, table: holding, address: 3195, type: int16, access: r}
  - {key: power_factor_total_3196, name: "Power Factor Total", group: r_1s_metering_50_60_cycles, table: holding, address: 3196, type: int16, access: r}
  - {key: accumulated_energy_reset_date_time, name: "Accumulated Energy Reset Date/Time", group: energy, table: holding, address: 3199, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: accumulated_energy_active_energy_delivered_into_load, name: "Active Energy Delivered (Into Load)", group: energy, table: holding, address: 3203, type: int64, unit: "Wh", access: r}
  - {key: accumulated_energy_active_energy_received_out_of_load, name: "Active Energy Received (Out of Load)", group: energy, table: holding, address: 3207, type: int64, unit: "Wh", access: r}
  - {key: accumulated_energy_active_energy_delivered_plus_received, name: "Active Energy Delivered + Received", group: energy, table: holding, address: 3211, type: int64, unit: "Wh", access: r}
  - {key: accumulated_energy_active_energy_delivered_received, name: "Active Energy Delivered- Received", group: energy, table: holding, address: 3215, type: int64, unit: "Wh", access: r}
  - {key: accumulated_energy_reactive_energy_delivered, name: "Reactive Energy Delivered", group: energy, table: holding, address: 3219, type: int64, unit: "VARh", access: r}
  - {key: accumulated_energy_reactive_energy_received, name: "Reactive Energy Received", group: energy, table: holding, address: 3223, type: int64, unit: "VARh", access: r}
  - {key: accumulated_energy_reactive_energy_delivered_plus_received, name: "Reactive Energy Delivered + Received", group: energy, table: holding, address: 3227, type: int64, unit: "VARh", access: r}
  - {key: accumulated_energy_reactive_energy_delivered_received, name: "Reactive Energy Delivered - Received", group: energy, table: holding, address: 3231, type: int64, unit: "VARh", access: r}
  - {key: accumulated_energy_apparent_energy_delivered, name: "Apparent Energy Delivered", group: energy, table: holding, address: 3235, type: int64, unit: "VAh", access: r}
  - {key: accumulated_energy_apparent_energy_received, name: "Apparent Energy Received", group: energy, table: holding, address: 3239, type: int64, unit: "VAh", access: r}
  - {key: accumulated_energy_apparent_energy_delivered_plus_received, name: "Apparent Energy Delivered + Received", group: energy, table: holding, address: 3243, type: int64, unit: "VAh", access: r}
  - {key: accumulated_energy_apparent_energy_delivered_received, name: "Apparent Energy Delivered - Received", group: energy, table: holding, address: 3247, type: int64, unit: "VAh", access: r}
  - {key: power_demand_method, name: "Power Demand Method", group: demand, table: holding, address: 3700, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: power_demand_interval_duration, name: "Power Demand Interval Duration", group: demand, table: holding, address: 3701, type: uint16, unit: "minutes", access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: power_demand_subinterval_duration, name: "Power Demand Subinterval Duration", group: demand, table: holding, address: 3702, type: uint16, unit: "minutes", access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: power_demand_elapsed_time_in_interval, name: "Power Demand Elapsed Time in Interval", group: demand, table: holding, address: 3703, type: uint16, unit: "seconds", access: r}
  - {key: power_demand_elapsed_time_in_subinterval, name: "Power Demand Elapsed Time in Subinterval", group: demand, table: holding, address: 3704, type: uint16, unit: "seconds", access: r}
  - {key: power_demand_peak_reset_date_time, name: "Power Demand Peak Reset Date/Time", group: demand, table: holding, address: 3705, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: current_demand_method, name: "Current Demand Method", group: demand, table: holding, address: 3710, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: current_demand_interval_duration, name: "Current Demand Interval Duration", group: demand, table: holding, address: 3711, type: uint16, unit: "minutes", access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: current_demand_subinterval_duration, name: "Current Demand Subinterval Duration", group: demand, table: holding, address: 3712, type: uint16, unit: "minutes", access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: current_demand_elapsed_time_in_interval, name: "Current Demand Elapsed Time in Interval", group: demand, table: holding, address: 3713, type: uint16, unit: "seconds", access: r}
  - {key: current_demand_elapsed_time_in_subinterval, name: "Current Demand Elapsed Time in Subinterval", group: demand, table: holding, address: 3714, type: uint16, unit: "seconds", access: r}
  - {key: current_demand_peak_reset_date_time, name: "Current Demand Peak Reset Date/Time", group: demand, table: holding, address: 3715, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: demand_system_assignment, name: "Demand System Assignment", group: demand, table: holding, address: 3760, type: uint16, access: r}
  - {key: register_number_of_metered_quantity, name: "Register Number of Metered Quantity", group: demand, table: holding, address: 3761, type: uint16, access: r}
  - {key: units_code, name: "Units Code", group: demand, table: holding, address: 3762, type: uint16, access: r}
  - {key: last_demand, name: "Last Demand", group: demand, table: holding, address: 3763, type: float32, unit: "kW", access: r}
  - {key: present_demand, name: "Present Demand", group: demand, table: holding, address: 3765, type: float32, unit: "kW", access: r}
  - {key: predicted_demand, name: "Predicted Demand", group: demand, table: holding, address: 3767, type: float32, unit: "kW", access: r}
  - {key: peak_demand, name: "Peak Demand", group: demand, table: holding, address: 3769, type: float32, unit: "kW", access: r}
  - {key: peak_demand_datetime, name: "Peak Demand DateTime", group: demand, table: holding, address: 3771, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: demand_channel_2_reactive_power_demand_system_assignment, name: "Demand System Assignment", group: demand, table: holding, address: 3776, type: uint16, access: r}
  - {key: demand_channel_2_reactive_power_register_number_of_metered_quant, name: "Register Number of Metered Quantity", group: demand, table: holding, address: 3777, type: uint16, access: r}
  - {key: demand_channel_2_reactive_power_units_code, name: "Units Code", group: demand, table: holding, address: 3778, type: uint16, access: r}
  - {key: demand_channel_2_reactive_power_last_demand, name: "Last Demand", group: demand, table: holding, address: 3779, type: float32, unit: "kVAR", access: r}
  - {key: demand_channel_2_reactive_power_present_demand, name: "Present Demand", group: demand, table: holding, address: 3781, type: float32, unit: "kVAR", access: r}
  - {key: demand_channel_2_reactive_power_predicted_demand, name: "Predicted Demand", group: demand, table: holding, address: 3783, type: float32, unit: "kVAR", access: r}
  - {key: demand_channel_2_reactive_power_peak_demand, name: "Peak Demand", group: demand, table: holding, address: 3785, type: float32, unit: "kVAR", access: r}
  - {key: demand_channel_2_reactive_power_peak_demand_datetime, name: "Peak Demand DateTime", group: demand, table: holding, address: 3787, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: demand_channel_3_apparent_power_demand_system_assignment, name: "Demand System Assignment", group: demand, table: holding, address: 3792, type: uint16, access: r}
  - {key: demand_channel_3_apparent_power_register_number_of_metered_quant, name: "Register Number of Metered Quantity", group: demand, table: holding, address: 3793, type: uint16, access: r}
  - {key: demand_channel_3_apparent_power_units_code, name: "Units Code", group: demand, table: holding, address: 3794, type: uint16, access: r}
  - {key: demand_channel_3_apparent_power_last_demand, name: "Last Demand", group: demand, table: holding, address: 3795, type: float32, unit: "kVA", access: r}
  - {key: demand_channel_3_apparent_power_present_demand, name: "Present Demand", group: demand, table: holding, address: 3797, type: float32, unit: "kVA", access: r}
  - {key: demand_channel_3_apparent_power_predicted_demand, name: "Predicted Demand", group: demand, table: holding, address: 3799, type: float32, unit: "kVA", access: r}
  - {key: demand_channel_3_apparent_power_peak_demand, name: "Peak Demand", group: demand, table: holding, address: 3801, type: float32, unit: "kVA", access: r}
  - {key: demand_channel_3_apparent_power_peak_demand_datetime, name: "Peak Demand DateTime", group: demand, table: holding, address: 3803, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: demand_channel_8_current_avg_demand_system_assignment, name: "Demand System Assignment", group: demand, table: holding, address: 3872, type: uint16, access: r}
  - {key: demand_channel_8_current_avg_register_number_of_metered_quantity, name: "Register Number of Metered Quantity", group: demand, table: holding, address: 3873, type: uint16, access: r}
  - {key: demand_channel_8_current_avg_units_code, name: "Units Code", group: demand, table: holding, address: 3874, type: uint16, access: r}
  - {key: demand_channel_8_current_avg_last_demand, name: "Last Demand", group: demand, table: holding, address: 3875, type: float32, unit: "A", access: r}
  - {key: demand_channel_8_current_avg_present_demand, name: "Present Demand", group: demand, table: holding, address: 3877, type: float32, unit: "A", access: r}
  - {key: demand_channel_8_current_avg_predicted_demand, name: "Predicted Demand", group: demand, table: holding, address: 3879, type: float32, unit: "A", access: r}
  - {key: demand_channel_8_current_avg_peak_demand, name: "Peak Demand", group: demand, table: holding, address: 3881, type: float32, unit: "A", access: r}
  - {key: demand_channel_8_current_avg_peak_demand_datetime, name: "Peak Demand DateTime", group: demand, table: holding, address: 3883, type: raw, length: 4, access: r, notes: "Schneider DATETIME encoding."}
  - {key: rs_485_comm_port_m_s_protocol, name: "RS-485 Comm Port (M/S) Protocol", group: rs_485_base, table: holding, address: 6499, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: rs_485_comm_port_m_s_address, name: "RS-485 Comm Port (M/S) Address", group: rs_485_base, table: holding, address: 6500, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: rs_485_comm_port_m_s_baud_rate, name: "RS-485 Comm Port (M/S) Baud Rate", group: rs_485_base, table: holding, address: 6501, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: rs_485_comm_port_m_s_parity, name: "RS-485 Comm Port (M/S) Parity", group: rs_485_base, table: holding, address: 6502, type: uint16, access: r, notes: "Change it through the meter's setup commands; writing the register directly is refused."}
  - {key: hs_frequency, name: "HS Frequency", group: meter_data_advanced, table: holding, address: 21015, type: float32, unit: "Hz", access: r}
  - {key: thd_current_a, name: "THD Current A", group: power_quality_1_to_3_seconds, table: holding, address: 21299, type: float32, unit: "%", access: r}
  - {key: thd_current_b, name: "THD Current B", group: power_quality_1_to_3_seconds, table: holding, address: 21301, type: float32, unit: "%", access: r}
  - {key: thd_current_c, name: "THD Current C", group: power_quality_1_to_3_seconds, table: holding, address: 21303, type: float32, unit: "%", access: r}
  - {key: thd_current_n, name: "THD Current N", group: power_quality_1_to_3_seconds, table: holding, address: 21305, type: float32, unit: "%", access: r}
  - {key: thd_current_g, name: "THD Current G", group: power_quality_1_to_3_seconds, table: holding, address: 21307, type: float32, unit: "%", access: r}
  - {key: thd_voltage_a_b, name: "THD Voltage A-B", group: power_quality_1_to_3_seconds, table: holding, address: 21321, type: float32, unit: "%", access: r}
  - {key: thd_voltage_b_c, name: "THD Voltage B-C", group: power_quality_1_to_3_seconds, table: holding, address: 21323, type: float32, unit: "%", access: r}
  - {key: thd_voltage_c_a, name: "THD Voltage C-A", group: power_quality_1_to_3_seconds, table: holding, address: 21325, type: float32, unit: "%", access: r}
  - {key: thd_voltage_l_l, name: "THD Voltage L-L", group: power_quality_1_to_3_seconds, table: holding, address: 21327, type: float32, unit: "%", access: r}
  - {key: thd_voltage_a_n, name: "THD Voltage A-N", group: power_quality_1_to_3_seconds, table: holding, address: 21329, type: float32, unit: "%", access: r}
  - {key: thd_voltage_b_n, name: "THD Voltage B-N", group: power_quality_1_to_3_seconds, table: holding, address: 21331, type: float32, unit: "%", access: r}
  - {key: thd_voltage_c_n, name: "THD Voltage C-N", group: power_quality_1_to_3_seconds, table: holding, address: 21333, type: float32, unit: "%", access: r}
  - {key: thd_voltage_l_n, name: "THD Voltage L-N", group: power_quality_1_to_3_seconds, table: holding, address: 21337, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h1_magnitude_pct, name: "Voltage A-B, H1 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 21711, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h2_magnitude_pct, name: "Voltage A-B, H2 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 21717, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h3_magnitude_pct, name: "Voltage A-B, H3 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 21723, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h4_magnitude_pct, name: "Voltage A-B, H4 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 21729, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h5_magnitude_pct, name: "Voltage A-B, H5 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 21735, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h6_magnitude_pct, name: "Voltage A-B, H6 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 21741, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h7_magnitude_pct, name: "Voltage A-B, H7 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 21747, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h8_magnitude_pct, name: "Voltage A-B, H8 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 21753, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h9_magnitude_pct, name: "Voltage A-B, H9 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 21759, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h10_magnitude_pct, name: "Voltage A-B, H10 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 21765, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h11_magnitude_pct, name: "Voltage A-B, H11 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 21771, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h12_magnitude_pct, name: "Voltage A-B, H12 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 21777, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h13_magnitude_pct, name: "Voltage A-B, H13 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 21783, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h14_magnitude_pct, name: "Voltage A-B, H14 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 21789, type: float32, unit: "%", access: r}
  - {key: voltage_a_b_h15_magnitude_pct, name: "Voltage A-B, H15 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 21795, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h1_magnitude_pct, name: "Voltage B-C, H1 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22099, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h2_magnitude_pct, name: "Voltage B-C, H2 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22105, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h3_magnitude_pct, name: "Voltage B-C, H3 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22111, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h4_magnitude_pct, name: "Voltage B-C, H4 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22117, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h5_magnitude_pct, name: "Voltage B-C, H5 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22123, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h6_magnitude_pct, name: "Voltage B-C, H6 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22129, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h7_magnitude_pct, name: "Voltage B-C, H7 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22135, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h8_magnitude_pct, name: "Voltage B-C, H8 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22141, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h9_magnitude_pct, name: "Voltage B-C, H9 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22147, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h10_magnitude_pct, name: "Voltage B-C, H10 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22153, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h11_magnitude_pct, name: "Voltage B-C, H11 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22159, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h12_magnitude_pct, name: "Voltage B-C, H12 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22165, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h13_magnitude_pct, name: "Voltage B-C, H13 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22171, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h14_magnitude_pct, name: "Voltage B-C, H14 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22177, type: float32, unit: "%", access: r}
  - {key: voltage_b_c_h15_magnitude_pct, name: "Voltage B-C, H15 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22183, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h1_magnitude_pct, name: "Voltage C-A, H1 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22487, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h2_magnitude_pct, name: "Voltage C-A, H2 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22493, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h3_magnitude_pct, name: "Voltage C-A, H3 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22499, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h4_magnitude_pct, name: "Voltage C-A, H4 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22505, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h5_magnitude_pct, name: "Voltage C-A, H5 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22511, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h6_magnitude_pct, name: "Voltage C-A, H6 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22517, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h7_magnitude_pct, name: "Voltage C-A, H7 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22523, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h8_magnitude_pct, name: "Voltage C-A, H8 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22529, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h9_magnitude_pct, name: "Voltage C-A, H9 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22535, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h10_magnitude_pct, name: "Voltage C-A, H10 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22541, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h11_magnitude_pct, name: "Voltage C-A, H11 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22547, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h12_magnitude_pct, name: "Voltage C-A, H12 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22553, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h13_magnitude_pct, name: "Voltage C-A, H13 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22559, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h14_magnitude_pct, name: "Voltage C-A, H14 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22565, type: float32, unit: "%", access: r}
  - {key: voltage_c_a_h15_magnitude_pct, name: "Voltage C-A, H15 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22571, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h1_magnitude_pct, name: "Voltage A-N, H1 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22875, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h2_magnitude_pct, name: "Voltage A-N, H2 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22881, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h3_magnitude_pct, name: "Voltage A-N, H3 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22887, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h4_magnitude_pct, name: "Voltage A-N, H4 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22893, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h5_magnitude_pct, name: "Voltage A-N, H5 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22899, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h6_magnitude_pct, name: "Voltage A-N, H6 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22905, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h7_magnitude_pct, name: "Voltage A-N, H7 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22911, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h8_magnitude_pct, name: "Voltage A-N, H8 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22917, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h9_magnitude_pct, name: "Voltage A-N, H9 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22923, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h10_magnitude_pct, name: "Voltage A-N, H10 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22929, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h11_magnitude_pct, name: "Voltage A-N, H11 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22935, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h12_magnitude_pct, name: "Voltage A-N, H12 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22941, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h13_magnitude_pct, name: "Voltage A-N, H13 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22947, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h14_magnitude_pct, name: "Voltage A-N, H14 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22953, type: float32, unit: "%", access: r}
  - {key: voltage_a_n_h15_magnitude_pct, name: "Voltage A-N, H15 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 22959, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h1_magnitude_pct, name: "Voltage B-N, H1 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 23263, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h2_magnitude_pct, name: "Voltage B-N, H2 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 23269, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h3_magnitude_pct, name: "Voltage B-N, H3 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 23275, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h4_magnitude_pct, name: "Voltage B-N, H4 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 23281, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h5_magnitude_pct, name: "Voltage B-N, H5 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 23287, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h6_magnitude_pct, name: "Voltage B-N, H6 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 23293, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h7_magnitude_pct, name: "Voltage B-N, H7 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 23299, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h8_magnitude_pct, name: "Voltage B-N, H8 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 23305, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h9_magnitude_pct, name: "Voltage B-N, H9 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 23311, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h10_magnitude_pct, name: "Voltage B-N, H10 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 23317, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h11_magnitude_pct, name: "Voltage B-N, H11 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 23323, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h12_magnitude_pct, name: "Voltage B-N, H12 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 23329, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h13_magnitude_pct, name: "Voltage B-N, H13 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 23335, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h14_magnitude_pct, name: "Voltage B-N, H14 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 23341, type: float32, unit: "%", access: r}
  - {key: voltage_b_n_h15_magnitude_pct, name: "Voltage B-N, H15 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 23347, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h1_magnitude_pct, name: "Voltage C-N, H1 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 23651, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h2_magnitude_pct, name: "Voltage C-N, H2 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 23657, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h3_magnitude_pct, name: "Voltage C-N, H3 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 23663, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h4_magnitude_pct, name: "Voltage C-N, H4 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 23669, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h5_magnitude_pct, name: "Voltage C-N, H5 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 23675, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h6_magnitude_pct, name: "Voltage C-N, H6 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 23681, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h7_magnitude_pct, name: "Voltage C-N, H7 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 23687, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h8_magnitude_pct, name: "Voltage C-N, H8 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 23693, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h9_magnitude_pct, name: "Voltage C-N, H9 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 23699, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h10_magnitude_pct, name: "Voltage C-N, H10 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 23705, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h11_magnitude_pct, name: "Voltage C-N, H11 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 23711, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h12_magnitude_pct, name: "Voltage C-N, H12 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 23717, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h13_magnitude_pct, name: "Voltage C-N, H13 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 23723, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h14_magnitude_pct, name: "Voltage C-N, H14 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 23729, type: float32, unit: "%", access: r}
  - {key: voltage_c_n_h15_magnitude_pct, name: "Voltage C-N, H15 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 23735, type: float32, unit: "%", access: r}
  - {key: current_a_h1_magnitude_pct, name: "Current A, H1 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 24427, type: float32, unit: "%", access: r}
  - {key: current_a_h2_magnitude_pct, name: "Current A, H2 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 24433, type: float32, unit: "%", access: r}
  - {key: current_a_h3_magnitude_pct, name: "Current A, H3 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 24439, type: float32, unit: "%", access: r}
  - {key: current_a_h4_magnitude_pct, name: "Current A, H4 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 24445, type: float32, unit: "%", access: r}
  - {key: current_a_h5_magnitude_pct, name: "Current A, H5 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 24451, type: float32, unit: "%", access: r}
  - {key: current_a_h6_magnitude_pct, name: "Current A, H6 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 24457, type: float32, unit: "%", access: r}
  - {key: current_a_h7_magnitude_pct, name: "Current A, H7 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 24463, type: float32, unit: "%", access: r}
  - {key: current_a_h8_magnitude_pct, name: "Current A, H8 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 24469, type: float32, unit: "%", access: r}
  - {key: current_a_h9_magnitude_pct, name: "Current A, H9 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 24475, type: float32, unit: "%", access: r}
  - {key: current_a_h10_magnitude_pct, name: "Current A, H10 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 24481, type: float32, unit: "%", access: r}
  - {key: current_a_h11_magnitude_pct, name: "Current A, H11 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 24487, type: float32, unit: "%", access: r}
  - {key: current_a_h12_magnitude_pct, name: "Current A, H12 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 24493, type: float32, unit: "%", access: r}
  - {key: current_a_h13_magnitude_pct, name: "Current A, H13 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 24499, type: float32, unit: "%", access: r}
  - {key: current_a_h14_magnitude_pct, name: "Current A, H14 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 24505, type: float32, unit: "%", access: r}
  - {key: current_a_h15_magnitude_pct, name: "Current A, H15 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 24511, type: float32, unit: "%", access: r}
  - {key: current_b_h1_magnitude_pct, name: "Current B, H1 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 24815, type: float32, unit: "%", access: r}
  - {key: current_b_h2_magnitude_pct, name: "Current B, H2 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 24821, type: float32, unit: "%", access: r}
  - {key: current_b_h3_magnitude_pct, name: "Current B, H3 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 24827, type: float32, unit: "%", access: r}
  - {key: current_b_h4_magnitude_pct, name: "Current B, H4 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 24833, type: float32, unit: "%", access: r}
  - {key: current_b_h5_magnitude_pct, name: "Current B, H5 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 24839, type: float32, unit: "%", access: r}
  - {key: current_b_h6_magnitude_pct, name: "Current B, H6 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 24845, type: float32, unit: "%", access: r}
  - {key: current_b_h7_magnitude_pct, name: "Current B, H7 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 24851, type: float32, unit: "%", access: r}
  - {key: current_b_h8_magnitude_pct, name: "Current B, H8 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 24857, type: float32, unit: "%", access: r}
  - {key: current_b_h9_magnitude_pct, name: "Current B, H9 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 24863, type: float32, unit: "%", access: r}
  - {key: current_b_h10_magnitude_pct, name: "Current B, H10 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 24869, type: float32, unit: "%", access: r}
  - {key: current_b_h11_magnitude_pct, name: "Current B, H11 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 24875, type: float32, unit: "%", access: r}
  - {key: current_b_h12_magnitude_pct, name: "Current B, H12 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 24881, type: float32, unit: "%", access: r}
  - {key: current_b_h13_magnitude_pct, name: "Current B, H13 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 24887, type: float32, unit: "%", access: r}
  - {key: current_b_h14_magnitude_pct, name: "Current B, H14 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 24893, type: float32, unit: "%", access: r}
  - {key: current_b_h15_magnitude_pct, name: "Current B, H15 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 24899, type: float32, unit: "%", access: r}
  - {key: current_c_h1_magnitude_pct, name: "Current C, H1 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 25203, type: float32, unit: "%", access: r}
  - {key: current_c_h2_magnitude_pct, name: "Current C, H2 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 25209, type: float32, unit: "%", access: r}
  - {key: current_c_h3_magnitude_pct, name: "Current C, H3 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 25215, type: float32, unit: "%", access: r}
  - {key: current_c_h4_magnitude_pct, name: "Current C, H4 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 25221, type: float32, unit: "%", access: r}
  - {key: current_c_h5_magnitude_pct, name: "Current C, H5 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 25227, type: float32, unit: "%", access: r}
  - {key: current_c_h6_magnitude_pct, name: "Current C, H6 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 25233, type: float32, unit: "%", access: r}
  - {key: current_c_h7_magnitude_pct, name: "Current C, H7 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 25239, type: float32, unit: "%", access: r}
  - {key: current_c_h8_magnitude_pct, name: "Current C, H8 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 25245, type: float32, unit: "%", access: r}
  - {key: current_c_h9_magnitude_pct, name: "Current C, H9 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 25251, type: float32, unit: "%", access: r}
  - {key: current_c_h10_magnitude_pct, name: "Current C, H10 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 25257, type: float32, unit: "%", access: r}
  - {key: current_c_h11_magnitude_pct, name: "Current C, H11 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 25263, type: float32, unit: "%", access: r}
  - {key: current_c_h12_magnitude_pct, name: "Current C, H12 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 25269, type: float32, unit: "%", access: r}
  - {key: current_c_h13_magnitude_pct, name: "Current C, H13 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 25275, type: float32, unit: "%", access: r}
  - {key: current_c_h14_magnitude_pct, name: "Current C, H14 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 25281, type: float32, unit: "%", access: r}
  - {key: current_c_h15_magnitude_pct, name: "Current C, H15 Magnitude, %", group: harmonics_1_to_3_seconds, table: holding, address: 25287, type: float32, unit: "%", access: r}
  - {key: max_min_reset_date_and_time, name: "Max/Min Reset date and time", group: level1_maximum_value, table: holding, address: 42299, type: raw, length: 4, unit: "DATETIME", access: r, notes: "Schneider DATETIME encoding."}
  - {key: max_current_avg, name: "Max Current Avg", group: level1_maximum_value, table: holding, address: 42303, type: float32, unit: "A", access: r}
  - {key: max_current_avg_occurrence_date_time, name: "Max current avg occurrence date time", group: level1_maximum_value, table: holding, address: 42305, type: raw, length: 4, unit: "DATETIME", access: r, notes: "Schneider DATETIME encoding."}
  - {key: max_voltage_l_l_avg, name: "Max Voltage L-L Avg", group: level1_maximum_value, table: holding, address: 42309, type: float32, unit: "V", access: r}
  - {key: max_voltage_l_l_avg_occurrence_date_time, name: "Max Voltage L-L Avg - Occurrence date time", group: level1_maximum_value, table: holding, address: 42311, type: raw, length: 4, unit: "DATETIME", access: r, notes: "Schneider DATETIME encoding."}
  - {key: max_voltage_l_n_avg, name: "Max Voltage L-N Avg", group: level1_maximum_value, table: holding, address: 42315, type: float32, unit: "V", access: r}
  - {key: max_voltage_l_n_avg_occurrence_date_time, name: "Max Voltage L-N Avg - Occurrence date time", group: level1_maximum_value, table: holding, address: 42317, type: raw, length: 4, unit: "DATETIME", access: r, notes: "Schneider DATETIME encoding."}
  - {key: max_active_power_total, name: "Max Active Power Total", group: level1_maximum_value, table: holding, address: 42321, type: float32, unit: "W", access: r}
  - {key: max_active_power_total_occurrence_date_time, name: "Max Active Power Total -occurrence date time", group: level1_maximum_value, table: holding, address: 42323, type: raw, length: 4, unit: "DATETIME", access: r, notes: "Schneider DATETIME encoding."}
  - {key: max_reactive_power_total, name: "Max Reactive Power Total", group: level1_maximum_value, table: holding, address: 42327, type: float32, unit: "VAR", access: r}
  - {key: max_reactive_power_total_occurrence_date_time, name: "Max Reactive Power Total -occurrence date time", group: level1_maximum_value, table: holding, address: 42329, type: raw, length: 4, unit: "DATETIME", access: r, notes: "Schneider DATETIME encoding."}
  - {key: max_apparent_power_total, name: "Max Apparent Power Total", group: level1_maximum_value, table: holding, address: 42333, type: float32, unit: "VA", access: r}
  - {key: max_apparent_power_total_occurrence_date_time, name: "Max Apparent Power Total - occurrence date time", group: level1_maximum_value, table: holding, address: 42335, type: raw, length: 4, unit: "DATETIME", access: r, notes: "Schneider DATETIME encoding."}
  - {key: max_power_factor_total, name: "Max Power Factor Total", group: level1_maximum_value, table: holding, address: 42339, type: float32, access: r}
  - {key: max_power_factor_total_occurrence_date_time, name: "Max Power Factor Total -occurrence date time", group: level1_maximum_value, table: holding, address: 42341, type: raw, length: 4, unit: "DATETIME", access: r, notes: "Schneider DATETIME encoding."}
  - {key: max_frequency, name: "Max Frequency", group: level1_maximum_value, table: holding, address: 42345, type: float32, unit: "Hz", access: r}
  - {key: max_frequency_occurrence_date_time, name: "Max Frequency occurrence date time", group: level1_maximum_value, table: holding, address: 42347, type: raw, length: 4, unit: "DATETIME", access: r, notes: "Schneider DATETIME encoding."}
  - {key: min_current_avg, name: "Min Current Avg", group: level1_minimum_values, table: holding, address: 42591, type: float32, unit: "A", access: r}
  - {key: min_current_avg_occurrence_date_time, name: "Min Current Avg occurrence date time", group: level1_minimum_values, table: holding, address: 42593, type: raw, length: 4, unit: "DATETIME", access: r, notes: "Schneider DATETIME encoding."}
  - {key: min_voltage_l_l_avg, name: "Min Voltage L-L Avg", group: level1_minimum_values, table: holding, address: 42597, type: float32, unit: "V", access: r}
  - {key: min_voltage_l_l_avg_occurrence_date_time, name: "Min Voltage L-L Avg occurrence date time", group: level1_minimum_values, table: holding, address: 42599, type: raw, length: 4, unit: "DATETIME", access: r, notes: "Schneider DATETIME encoding."}
  - {key: min_voltage_l_n_avg, name: "Min Voltage L-N Avg", group: level1_minimum_values, table: holding, address: 42603, type: float32, unit: "V", access: r}
  - {key: min_voltage_l_n_avg_occurrence_date_time, name: "Min Voltage L-N Avg occurrence date time", group: level1_minimum_values, table: holding, address: 42605, type: raw, length: 4, unit: "DATETIME", access: r, notes: "Schneider DATETIME encoding."}
  - {key: min_active_power_total, name: "Min Active Power Total", group: level1_minimum_values, table: holding, address: 42609, type: float32, unit: "W", access: r}
  - {key: min_active_power_total_occurrence_date_time, name: "Min Active Power Total occurrence date time", group: level1_minimum_values, table: holding, address: 42611, type: raw, length: 4, unit: "DATETIME", access: r, notes: "Schneider DATETIME encoding."}
  - {key: min_reactive_power_total, name: "Min Reactive Power Total", group: level1_minimum_values, table: holding, address: 42615, type: float32, unit: "VAR", access: r}
  - {key: min_reactive_power_total_occurrence_date_time, name: "Min Reactive Power Total occurrence date time", group: level1_minimum_values, table: holding, address: 42617, type: raw, length: 4, unit: "DATETIME", access: r, notes: "Schneider DATETIME encoding."}
  - {key: min_apparent_power_total, name: "Min Apparent Power Total", group: level1_minimum_values, table: holding, address: 42621, type: float32, unit: "VA", access: r}
  - {key: min_apparent_power_total_occurrence_date_time, name: "Min Apparent Power Total occurrence date time", group: level1_minimum_values, table: holding, address: 42623, type: raw, length: 4, unit: "DATETIME", access: r, notes: "Schneider DATETIME encoding."}
  - {key: min_power_factor_total, name: "Min Power Factor Total", group: level1_minimum_values, table: holding, address: 42627, type: float32, access: r}
  - {key: min_power_factor_total_occurrence_date_time, name: "Min Power Factor Total occurrence date time", group: level1_minimum_values, table: holding, address: 42629, type: raw, length: 4, unit: "DATETIME", access: r, notes: "Schneider DATETIME encoding."}
  - {key: min_frequency, name: "Min Frequency", group: level1_minimum_values, table: holding, address: 42633, type: float32, unit: "Hz", access: r}
  - {key: min_frequency_occurrence_date_time, name: "Min Frequency occurrence date time", group: level1_minimum_values, table: holding, address: 42635, type: raw, length: 4, unit: "DATETIME", access: r, notes: "Schneider DATETIME encoding."}
  - {key: old_register_last_cleared_energy_registers_32_bit_floating_point, name: "Active Energy Delivered (Into Load)", group: level1_minimum_values, table: holding, address: 42975, type: float32, unit: "kWh", access: r}
  - {key: active_energy_received_out_of_load_42977, name: "Active Energy Received (Out of Load)", group: level1_minimum_values, table: holding, address: 42977, type: float32, unit: "kWh", access: r}
  - {key: active_energy_delivered_plus_received_42979, name: "Active Energy Delivered + Received", group: level1_minimum_values, table: holding, address: 42979, type: float32, unit: "kWh", access: r}
  - {key: active_energy_delivered_received_42981, name: "Active Energy Delivered – Received", group: level1_minimum_values, table: holding, address: 42981, type: float32, unit: "kWh", access: r}
  - {key: reactive_energy_delivered_42983, name: "Reactive Energy Delivered", group: level1_minimum_values, table: holding, address: 42983, type: float32, unit: "kVARh", access: r}
  - {key: reactive_energy_received_42985, name: "Reactive Energy Received", group: level1_minimum_values, table: holding, address: 42985, type: float32, unit: "kVARh", access: r}
  - {key: reactive_energy_delivered_plus_received_42987, name: "Reactive Energy Delivered + Received", group: level1_minimum_values, table: holding, address: 42987, type: float32, unit: "kVARh", access: r}
  - {key: reactive_energy_delivered_received_42989, name: "Reactive Energy Delivered – Received", group: level1_minimum_values, table: holding, address: 42989, type: float32, unit: "kVARh", access: r}
  - {key: apparent_energy_delivered_42991, name: "Apparent Energy Delivered", group: level1_minimum_values, table: holding, address: 42991, type: float32, unit: "kVAh", access: r}
  - {key: apparent_energy_received_42993, name: "Apparent Energy Received", group: level1_minimum_values, table: holding, address: 42993, type: float32, unit: "kVAh", access: r}
  - {key: apparent_energy_delivered_plus_received_42995, name: "Apparent Energy Delivered + Received", group: level1_minimum_values, table: holding, address: 42995, type: float32, unit: "kVAh", access: r}
  - {key: apparent_energy_delivered_received_42997, name: "Apparent Energy Delivered – Received", group: level1_minimum_values, table: holding, address: 42997, type: float32, unit: "kVAh", access: r}
  - {key: phase_angle_between_voltage_a_and_current_a, name: "Phase angle between Voltage A and Current A", group: current_phase_angles, table: holding, address: 43507, type: float32, access: r}
  - {key: phase_angle_between_voltage_b_and_current_b, name: "Phase angle between Voltage B and Current B", group: current_phase_angles, table: holding, address: 43509, type: float32, access: r}
  - {key: phase_angle_between_voltage_c_and_current_c, name: "Phase angle between Voltage C and Current C", group: current_phase_angles, table: holding, address: 43511, type: float32, access: r}
  - {key: run_sec_delivered_into_load, name: "Run sec Delivered (Into Load)", group: timer_counters, table: holding, address: 43545, type: uint32, unit: "seconds", access: r}
  - {key: run_sec_received_out_of_load, name: "Run sec Received (Out of Load)", group: timer_counters, table: holding, address: 43547, type: uint32, unit: "seconds", access: r}
  - {key: old_register_last_cleared_energy_registers_active_energy_deliver, name: "Active Energy Delivered (Into Load)", group: old_register_last_cleared_energy_registers, table: holding, address: 43599, type: raw, length: 4, unit: "Wh", access: r, notes: "Schneider INT64U encoding."}
  - {key: old_register_last_cleared_energy_registers_active_energy_receive, name: "Active Energy Received (Out of Load)", group: old_register_last_cleared_energy_registers, table: holding, address: 43603, type: raw, length: 4, unit: "Wh", access: r, notes: "Schneider INT64U encoding."}
  - {key: active_energy_delivered_plus_received_43607, name: "Active Energy Delivered + Received", group: old_register_last_cleared_energy_registers, table: holding, address: 43607, type: raw, length: 4, unit: "Wh", access: r, notes: "Schneider INT64U encoding."}
  - {key: active_energy_delivered_received_43611, name: "Active Energy Delivered – Received", group: old_register_last_cleared_energy_registers, table: holding, address: 43611, type: raw, length: 4, unit: "Wh", access: r, notes: "Schneider INT64U encoding."}
  - {key: old_register_last_cleared_energy_registers_reactive_energy_deliv, name: "Reactive Energy Delivered", group: old_register_last_cleared_energy_registers, table: holding, address: 43615, type: raw, length: 4, unit: "VARh", access: r, notes: "Schneider INT64U encoding."}
  - {key: old_register_last_cleared_energy_registers_reactive_energy_recei, name: "Reactive Energy Received", group: old_register_last_cleared_energy_registers, table: holding, address: 43619, type: raw, length: 4, unit: "VARh", access: r, notes: "Schneider INT64U encoding."}
  - {key: reactive_energy_delivered_plus_received_43623, name: "Reactive Energy Delivered + Received", group: old_register_last_cleared_energy_registers, table: holding, address: 43623, type: raw, length: 4, unit: "VARh", access: r, notes: "Schneider INT64U encoding."}
  - {key: reactive_energy_delivered_received_43627, name: "Reactive Energy Delivered – Received", group: old_register_last_cleared_energy_registers, table: holding, address: 43627, type: raw, length: 4, unit: "VARh", access: r, notes: "Schneider INT64U encoding."}
  - {key: old_register_last_cleared_energy_registers_apparent_energy_deliv, name: "Apparent Energy Delivered", group: old_register_last_cleared_energy_registers, table: holding, address: 43631, type: raw, length: 4, unit: "VAh", access: r, notes: "Schneider INT64U encoding."}
  - {key: old_register_last_cleared_energy_registers_apparent_energy_recei, name: "Apparent Energy Received", group: old_register_last_cleared_energy_registers, table: holding, address: 43635, type: raw, length: 4, unit: "VAh", access: r, notes: "Schneider INT64U encoding."}
  - {key: apparent_energy_delivered_plus_received_43639, name: "Apparent Energy Delivered + Received", group: old_register_last_cleared_energy_registers, table: holding, address: 43639, type: raw, length: 4, unit: "VAh", access: r, notes: "Schneider INT64U encoding."}
  - {key: apparent_energy_delivered_received_43643, name: "Apparent Energy Delivered – Received", group: old_register_last_cleared_energy_registers, table: holding, address: 43643, type: raw, length: 4, unit: "VAh", access: r, notes: "Schneider INT64U encoding."}
  - {key: old_register_last_cleared_energy_registers_run_sec_delivered_int, name: "Run sec Delivered (Into Load)", group: old_register_last_cleared_energy_registers, table: holding, address: 43671, type: uint32, unit: "seconds", access: r}
  - {key: old_register_last_cleared_energy_registers_run_sec_received_out, name: "Run sec Received (Out of Load)", group: old_register_last_cleared_energy_registers, table: holding, address: 43673, type: uint32, unit: "seconds", access: r}
